---
title: "Prüffristen für Liftanlagen, Heizungen und Brandmelder in der Schweiz"
description: "Gesetzliche Prüfintervalle für Liftanlagen, Heizungen, Brandmelder, Lüftungen in der Schweiz nach EKAS, SUVA, Kantonsvorschriften. Übersichtstabelle mit Quellen für Hauswarte und Facility-Betriebe."
date: 2026-10-13
---

Jede Anlage in deinem Gebäude unterliegt **gesetzlichen Prüffristen** – von der Liftanlage über die Heizung bis zum Brandmelder. Wer diese Fristen verpasst, riskiert nicht nur **Sicherheitsmängel**, sondern auch **haftungsrechtliche Konsequenzen** und den **Verlust des Versicherungsschutzes**. Hier findest du eine **komplette Übersicht der Prüffristen in der Schweiz** mit Quellen und Praxistipps für Hauswarte und Facility-Betriebe.

---

## 📋 Gesetzliche Grundlagen

Die wichtigsten Vorschriften für Prüffristen in der Schweiz:

| Bereich | Gesetzliche Grundlage | Geltungsbereich | Quelle |
|---------|----------------------|-----------------|--------|
| **Arbeitssicherheit** | **EKAS-Richtlinie 6508** | alle gewerblichen Betriebe | [SUVA: EKAS 6508](https://www.suva.ch/de-ch/unternehmen/arbeitssicherheit/gesetze-und-normen/ekas-richtlinien) |
| **Brandschutz** | **Kantonal verschiedene Vorschriften** | öffentlich zugängliche Bauten | z. B. [Aargau](https://www.ag.ch/de/vermittlung/fachstellen/brandschutz), [Zürich](https://www.zh.ch/de/mobilitaet/brandschutz) |
| **Liftanlagen** | **Verordnung über Aufzüge (ALV)** | alle Aufzüge | [ALV SR 734.21](https://www.admin.ch/opc/de/classified-compilation/734.21.html) |
| **Heizungsanlagen** | **Kantonal verschiedene Vorschriften** | Öl- und Gasheizungen | z. B. [BE](https://www.be.ch/de/themen/direktion-justiz-und-kommunales/brandschutz), [SG](https://www.sg.ch/umwelt-energie/energie/heizungen) |
| **Elektroinstallationen** | **NIN (Niederspannungs-Installationsnorm)** | alle elektrischen Anlagen | [ESTI](https://www.esti.admin.ch/) |

---

## 🏢 Prüffristen nach Anlagentyp

### 🛗 Liftanlagen (Aufzüge)

| Prüfungstyp | Frist | Verantwortlich | gesetzliche Grundlage | Kosten (ca.) | Quelle |
|-------------|-------|---------------|----------------------|-------------|--------|
| **Jährliche Hauptprüfung** | **Jährlich** | Fachfirma mit Bewilligung | ALV, EKAS 6508 | CHF 300–800 | [SUVA](https://www.suva.ch/de-ch/unternehmen/arbeitssicherheit/pruefungen-an-maschinen-und-anlagen) |
| **Monatliche Sichtprüfung** | **Monatlich** | Hauswart / Betreiber | ALV Art. 10 | — | [ALV SR 734.21](https://www.admin.ch/opc/de/classified-compilation/734.21.html) |
| **Prüfung nach Röhrenbruch** | **Sofort** | Fachfirma | ALV | — | [SUVA: Aufzugskontrollen](https://www.suva.ch/de-ch/unternehmen/arbeitssicherheit/aufzuege) |
| **Modernisierungsprüfung** | **Nach Umbauten** | Fachfirma | ALV | CHF 500–1'500 | [SUVA](https://www.suva.ch/de-ch/unternehmen/arbeitssicherheit/aufzuege) |

**📌 Wichtig:**
- Die **jährliche Hauptprüfung** muss von einer **vom BAV (Bundesamt für Verkehr) anerkannten Fachfirma** durchgeführt werden.
- Die **monatliche Sichtprüfung** kann vom **Hauswart** oder einer **geschulten Person** durchgeführt werden.
- **Dokumentationspflicht:** Alle Prüfungen müssen im **Prüfbuch** eingetragen werden.

---

### 🔥 Heizungsanlagen

| Anlagentyp | Prüffrist | Verantwortlich | gesetzliche Grundlage | Kosten (ca.) | Quelle |
|------------|-----------|---------------|----------------------|-------------|--------|
| **Ölheizung (Leistung > 70 kW)** | **Jährlich** | Schornsteinfeger / Fachfirma | Kantonal (z. B. BE, ZH) | CHF 200–500 | [Aargau](https://www.ag.ch/de/vermittlung/fachstellen/umwelt/luftreinhaltung) |
| **Ölheizung (Leistung < 70 kW)** | **Alle 2 Jahre** | Schornsteinfeger | Kantonal | CHF 150–300 | [Zürich](https://www.zh.ch/de/umwelt-bauthemen/luft-umwelt/heizungen) |
| **Gasheizung** | **Jährlich** | Fachfirma | Kantonal | CHF 150–400 | [BE](https://www.be.ch/de/themen/direktion-justiz-und-kommunales/brandschutz) |
| **Wärmepumpe** | **Alle 2–4 Jahre** | Fachfirma | Herstellerempfehlung | CHF 200–600 | [Minergie](https://www.minergie.ch/) |
| **Pelletsheizung** | **Jährlich** | Schornsteinfeger | Kantonal | CHF 200–400 | [Aargau](https://www.ag.ch/de/vermittlung/fachstellen/umwelt/luftreinhaltung) |
| **Abgasmessung** | **Jährlich** | Schornsteinfeger | Kantonal | CHF 100–200 | [SG](https://www.sg.ch/umwelt-energie/energie/heizungen) |

**📌 Wichtig:**
- In den meisten Kantonen ist die **jährliche Abgasmessung** für **Öl- und Gasheizungen** **Pflicht**.
- **Wartung ≠ Prüfung:** Die Wartung wird vom Hersteller vorgegeben, die **gesetzliche Prüfung** ist zusätzlich.
- **Dokumentation:** Der **Abgaswert** muss im **Prüfbericht** festgehalten werden.

---

### 🚨 Brandmelder und Feuerlöschanlagen

| Anlagentyp | Prüffrist | Verantwortlich | gesetzliche Grundlage | Kosten (ca.) | Quelle |
|------------|-----------|---------------|----------------------|-------------|--------|
| **Brandmelder (in öffentlich zugänglichen Gebäuden)** | **Alle 6 Monate** | Fachfirma | Kantonal | CHF 150–400 | [Zürich](https://www.zh.ch/de/mobilitaet/brandschutz) |
| **Brandmelder (in Wohngebäuden)** | **Jährlich** | Fachfirma | Kantonal | CHF 100–300 | [BE](https://www.be.ch/de/themen/direktion-justiz-und-kommunales/brandschutz) |
| **Feuerlöscher** | **Alle 2 Jahre** | Fachfirma | EKAS 6508 | CHF 50–150 | [SUVA](https://www.suva.ch/de-ch/unternehmen/arbeitssicherheit/brandschutz/feuerloescher) |
| **Sprinkleranlage** | **Jährlich** | Fachfirma | VKF | CHF 500–1'500 | [VKF](https://www.vkf.ch/) |
| **Rauchmelder (in Wohnungen)** | **Jährlich** | Mieter / Eigentümer | Kantonal | CHF 20–50 | [SG](https://www.sg.ch/sicherheit/brandschutz) |
| **Notbeleuchtung** | **Alle 6 Monate** | Fachfirma | EKAS 6508 | CHF 200–500 | [SUVA](https://www.suva.ch/de-ch/unternehmen/arbeitssicherheit/notbeleuchtung) |

**📌 Wichtig:**
- **Brandmelder in öffentlich zugänglichen Gebäuden** (Schulen, Hotels, Spitäler) müssen **alle 6 Monate** geprüft werden.
- **Rauchmelder in Wohnungen** sind in vielen Kantonen **Pflicht** (z. B. ZH, BE, SG).
- **Dokumentation:** Alle Prüfungen müssen im **Brandschutzbuch** eingetragen werden.

---

### 💨 Lüftungsanlagen

| Anlagentyp | Prüffrist | Verantwortlich | gesetzliche Grundlage | Kosten (ca.) | Quelle |
|------------|-----------|---------------|----------------------|-------------|--------|
| **Zentrale Lüftung (Bürogebäude)** | **Jährlich** | Fachfirma | EKAS 6508, SUVA | CHF 300–800 | [SUVA: Lüftungsanlagen](https://www.suva.ch/de-ch/unternehmen/arbeitssicherheit/lueftung) |
| **Zentrale Lüftung (Wohngebäude)** | **Alle 2 Jahre** | Fachfirma | Kantonal | CHF 200–500 | [ZH](https://www.zh.ch/de/umwelt-bauthemen/lueftung-klima) |
| **Dunstabzugshaube (Gewerbe)** | **Jährlich** | Fachfirma | EKAS 6508 | CHF 200–400 | [SUVA](https://www.suva.ch/de-ch/unternehmen/arbeitssicherheit/lueftung) |
| **Kühlanlagen** | **Jährlich** | Fachfirma | EKAS 6508 | CHF 400–1'000 | [SUVA](https://www.suva.ch/de-ch/unternehmen/arbeitssicherheit/kuehlanlagen) |

**📌 Wichtig:**
- **Hygienische Prüfung:** Bei Lüftungsanlagen in **Bürogebäuden** muss zusätzlich eine **hygienische Beurteilung** (Schimmel, Keime) durchgeführt werden.
- **Filterwechsel:** Die **Filter** müssen nach Herstellerangaben oder **mindestens jährlich** gewechselt werden.

---

### ⚡ Elektroinstallationen

| Prüfungstyp | Frist | Verantwortlich | gesetzliche Grundlage | Kosten (ca.) | Quelle |
|-------------|-------|---------------|----------------------|-------------|--------|
| **Periodische Kontrolle** | **Alle 5 Jahre** | Elektrofachfirma | NIN, ESTI | CHF 300–800 | [ESTI](https://www.esti.admin.ch/) |
| **Nach Instandsetzung** | **Sofort** | Elektrofachfirma | NIN | CHF 100–300 | [ESTI](https://www.esti.admin.ch/) |
| **Blitzschutzanlage** | **Alle 1–2 Jahre** | Fachfirma | VKF | CHF 200–500 | [VKF](https://www.vkf.ch/) |

**📌 Wichtig:**
- Die **periodische Kontrolle** gilt für **alle elektrischen Anlagen** in gewerblichen Gebäuden.
- **Dokumentation:** Alle Prüfungen müssen im **Elektroprüfbuch** eingetragen werden.

---

## 📅 Übersichtstabelle: Alle Prüffristen auf einen Blick

| Anlage | Prüffrist | Verantwortlich | Kosten (ca.) |
|--------|-----------|---------------|-------------|
| **Liftanlage (Hauptprüfung)** | Jährlich | Fachfirma | CHF 300–800 |
| **Liftanlage (Sichtprüfung)** | Monatlich | Hauswart | — |
| **Ölheizung (> 70 kW)** | Jährlich | Schornsteinfeger | CHF 200–500 |
| **Ölheizung (< 70 kW)** | Alle 2 Jahre | Schornsteinfeger | CHF 150–300 |
| **Gasheizung** | Jährlich | Fachfirma | CHF 150–400 |
| **Brandmelder (öffentlich)** | Alle 6 Monate | Fachfirma | CHF 150–400 |
| **Brandmelder (Wohngebäude)** | Jährlich | Fachfirma | CHF 100–300 |
| **Feuerlöscher** | Alle 2 Jahre | Fachfirma | CHF 50–150 |
| **Lüftung (Büro)** | Jährlich | Fachfirma | CHF 300–800 |
| **Lüftung (Wohngebäude)** | Alle 2 Jahre | Fachfirma | CHF 200–500 |
| **Elektroinstallation** | Alle 5 Jahre | Elektrofachfirma | CHF 300–800 |

---

## ✅ Checkliste für Hauswarte

### 📌 Vor jeder Prüfung
- [ ] **Prüfprotokoll der letzten Prüfung** bereitlegen
- [ ] **Zugang zu allen Anlagen** sicherstellen (Schlüssel, Codes)
- [ ] **Betriebsbücher und Dokumentationen** bereithalten
- [ ] **Mängel der letzten Prüfung** behoben? → Nachweis bereithalten

### 📌 Nach jeder Prüfung
- [ ] **Prüfbericht** im Ordner ablegen
- [ ] **Termin für nächste Prüfung** im Kalender eintragen
- [ ] **Mängel** in die Wartungsliste aufnehmen
- [ ] **Kosten** in der Buchhaltung erfassen

### 📌 Jährliche Aufgaben
- [ ] **Alle Prüffristen** für das nächste Jahr planen
- [ ] **Fachfirmen** für alle Prüfungen bestellen
- [ ] **Dokumentation** auf Vollständigkeit prüfen
- [ ] **Versicherungen** über durchgeführte Prüfungen informieren (falls erforderlich)

---

## 💡 Praxistipps

### 1. **Prüffristen automatisieren**
Nutze eine **digitale Lösung** wie Wartungsplan, um:
- **Automatische Erinnerungen** vor jeder Prüfung zu erhalten
- **Dokumente digital** abzuspeichern
- **Berichte** für Eigentümer und Versicherungen zu generieren

### 2. **Fachfirmen auswählen**
- **Liftanlagen:** Nur **BAV-anerkannt**e Firmen
- **Brandschutz:** Nur **VKF-anerkannt**e Firmen
- **Elektro:** Nur **ESTI-zertifiziert**e Firmen

### 3. **Dokumentation**
- **Alle Prüfberichte** mind. **10 Jahre** aufbewahren
- **Digitale Kopien** zusätzlich zu den Papierdokumenten
- **Zugang für Nachfolge** regeln (z. B. bei Personalwechsel)

### 4. **Kosten optimieren**
- **Mehrere Prüfungen bündeln** (z. B. Lift + Brandmelder am selben Tag)
- **Langfristige Verträge** mit Fachfirmen abschliessen
- **Subventionen** prüfen (z. B. für energetische Sanierungen)

---

## ⚠️ Rechtliche Konsequenzen bei Nicht-Einhaltung

| Folge | Betroffene | Kosten | Quelle |
|-------|------------|--------|--------|
| **Haftung bei Unfällen** | Betreiber, Hauswart | Unbegrenzt | [OR Art. 55](https://www.admin.ch/opc/de/classified-compilation/220.html) |
| **Versicherungsschutz erlischt** | Eigentümer | Rückzahlung von Schadenersatz | Versicherungsbedingungen |
| **Bußgelder** | Betreiber | CHF 5'000–50'000 | Kantonal |
| **Strafrechtliche Verfolgung** | Verantwortliche | Freiheitsstrafe möglich | [StGB Art. 219](https://www.admin.ch/opc/de/classified-compilation/311.0.html) |

---

## 📚 Wichtige Links und Quellen

### 🏛️ Behörden und Verbände
- [SUVA: Arbeitssicherheit](https://www.suva.ch/de-ch/unternehmen/arbeitssicherheit)
- [BAV: Bundesamt für Verkehr (Aufzüge)](https://www.bav.admin.ch/bav/de/home.html)
- [ESTI: Eidg. Starkstrominspektorat](https://www.esti.admin.ch/)
- [VKF: Vereinigung Kantonaler Feuerversicherungen](https://www.vkf.ch/)
- [EKAS: Eidg. Koordinationsstelle für Arbeitssicherheit](https://www.ekas.admin.ch/)

### 📄 Gesetzestexte
- [Verordnung über Aufzüge (ALV)](https://www.admin.ch/opc/de/classified-compilation/734.21.html)
- [EKAS-Richtlinie 6508](https://www.suva.ch/de-ch/unternehmen/arbeitssicherheit/gesetze-und-normen/ekas-richtlinien)
- [Niederspannungs-Installationsnorm (NIN)](https://www.esti.admin.ch/)

### 🏢 Kantonal
- [Aargau: Brandschutz](https://www.ag.ch/de/vermittlung/fachstellen/brandschutz)
- [Bern: Heizungen](https://www.be.ch/de/themen/direktion-justiz-und-kommunales/brandschutz)
- [Zürich: Lüftungen](https://www.zh.ch/de/umwelt-bauthemen/lueftung-klima)
- [St. Gallen: Heizungen](https://www.sg.ch/umwelt-energie/energie/heizungen)

---

*Stand: Oktober 2026 – Bitte prüfen Sie die aktuellen kantonalen Vorschriften, da diese regional variieren können.*
